# مراجعة حسابات حزمة الأنظمة الهندسية (mizan-mep-kit v0.1.0) — جرد وتشغيل

الفرع `dev/mep-calc-audit-1101` من `f338c40`. قراءة وتشغيل فقط دون تعديل شيفرة. لم يُشغَّل `npm test` الكامل ولا متصفح؛ شُغّل `equations.test.mjs` (20 من 20). سكربتات التشغيل وسجلاتها بجوار الملف (`probe0..3.mjs/.log`، `greps.log`، `kit-equations-test.log`).

## الخلاصة

عبارة تقرير الدمج «لا حسابات هندسية حقيقية للإنارة وقصر الدائرة…» **غير دقيقة** وتُستبدل بما يلي:

- الحزمة تتضمن حساب لومن لعدد وحدات الإنارة (`calculations.mjs:17`)، منقولًا ومربوطًا بالواجهة، وشُغّل على `C6-v3` وطابق الحساب اليدوي. وفيها حسابات كهربائية وحرارية وصحية وقدرة شمسية اسمية.
- الغائب: التحقق الفوتومتري، والتصميم التنفيذي (قصر دائرة، اختيار قواطع ومقاطع، ضغط شبكات، تغطية حريق، إنتاج شمسي)، ومطابقة SBC.
- كلها مبدئية: `constructionApproved=false` و`codeCompliance=NOT_EVALUATED` ثابتان، و`CODE_RULES_NOT_VERIFIED` في كل نتيجة (`engine.mjs:64`).
- المدخلات في التشغيل هي قيم مثال الحزمة الموسومة `EXAMPLE_ONLY` (`examples/config.mjs:7`) وليست قيمًا نظامية.

## ١. الجدول الرئيسي

المسارات: `K` = `dist/engineering-systems/src/`، `B` = `dist/mep-binding.mjs`، `U` = `dist/systems.mjs`. `computeSystems` (`B:223`) يشغّل كل التخصصات، فكل حساب يُستدعى متى توفرت مدخلاته، وتعرضه الواجهة في «سجل الحسابات» (`U:390-391` عبر `calcRows` في `B:344`). التصنيف: أ تقدير أولي، ب فوتومتري، ج تصميم تفصيلي، د كود.

<div dir="rtl">

| # | الحساب | تصنيف | الملف:الدالة (سطر) | المعادلة | المدخلات (المصدر) | عند النقص | الحالة | تشغيل C6-v3 |
|---|---|---|---|---|---|---|---|---|
| 1 | عدد وحدات الإنارة (لومن) | أ | `calculations.mjs:lightingCount` (17) من `electrical.mjs:14` | N=ceil(E·A/(Φ·UF·MF)) | E وΦ وUF وMF وwattsPerFixture وmountHeightM يدخلها المستخدم (`U:327-333`) بلا افتراضات؛ A=`room.areaM2` | `E-LUX-*`=NOT_CALCULATED ولا وحدات | نُقل ويعمل | r4 (30.09 م²، 150 لوكس) = 6 (يدويًا 5.877)؛ r2=8؛ r8 (300 لوكس)=8؛ r16 (100 لوكس)=1 |
| 2 | مواقع الوحدات | أ هندسي | `geometry.mjs:distributePoints` عبر `electrical.mjs:20` | توزيع داخل المضلع | الناتج ١ + ارتفاع التركيب | ارتفاع خارج الغرفة INVALID_NUMBER؛ >160 `LAYOUT_RESOURCE_LIMIT` (`electrical.mjs:17`) | نُقل ويعمل | 6 `LUMINAIRE` على `E-LIGHT` في SVG/DXF |
| 3 | P وQ والطلب | أ | `calculations.mjs:powerComponents` (21) | Q=P·tan(acos PF) | W وPF وعامل الطلب مدخلة | بلا PF أو طلب يبقى null | نُقل ويعمل | مقبس 1000 W، PF 0.95، طلب 0.4: Q=328.68 var، Pd=400 |
| 4 | تيار الدائرة | أ | `electricalCurrent` (6) عبر `electrical.mjs:44` | I=P/(V·PF) | الجهد والأطوار من المستخدم | نعم | نُقل ويعمل | 4.5767 A (يدويًا 4.5767)؛ التكييف 6.763 A |
| 5 | هبوط الجهد | أ/ج مبدئي | `voltageDrop` (11) عبر `electrical.mjs:55` | ΔV=k·I·L·(R·PF+X·sinφ) | R وX من المستخدم أو زر الافتراض (`U:279-283`)؛ L أطول مسار | يلزم مسار كامل وإلا null | نُقل ويعمل؛ كل الحمل على أطول مسار، لا مغذٍّ+فرع | 0.2761 % (0.6351 V) على 9.1 م |
| 6 | فحص Ib≤In≤Iz | ج اتساق مدخلات | `electrical.mjs:60-66` | مقارنة | In وIz ومرجعها يدخلها المهندس | بلا مرجع طلب مراجعة | نُقل ويعمل | `WITHIN_SUPPLIED_AMPACITY`؛ لا يختار قاطعًا ولا مقطعًا |
| 7 | جدول اللوحة وتوزيع الأطوار | ج جزئي | `electrical.mjs:73-86` | مجاميع وhypot | طور الدائرة | `PHASE_BALANCE_NOT_EVALUATED` | نُقل ويعمل كجدول | DB1: 1884 W؛ L1 88.4 / L2 421.1 / L3 1555.6 VA |
| 8 | مكاسب حرارية ساكنة | أ | `steadyStateHeatGain` (26) عبر `hvac.mjs:12` | Σ(U·A·ΔT)+شمسي+داخلي+هواء | كلها مدخلة (زر افتراض `U:282`) | ينشر null للتالي | نُقل ويعمل؛ ليس حمل تصميم | حسي 1462.32، كامن 264.66، كلي 1726.98 W |
| 9 | هواء التغذية الحسي | أ | `sensibleAirflow` (40) | Qs/(ρ·cp·ΔT) | ΔT مدخل | نعم | نُقل ويعمل | 0.10094 م³/ث |
| 10 | تهوية المنطقة | أ | `zoneOutdoorAir` (43) | (Rp·Pz+Ra·Az)/Ez/1000 | كلها مدخلة بلا قيم 62.1 | نعم | نُقل ويعمل | 0.024027 م³/ث |
| 11 | قطر دائري مكافئ | أ | `circularDiameter` (48) | √(4Q/πv) | تدفق وسرعة | نعم | نُقل ويعمل؛ ليس مقاسًا اسميًا | دكت 0.1793 م؛ ماء 0.01303 م |
| 12 | شفط من ACH | أ | `achAirflow` (47) | V·ACH/3600 | ACH مدخل | نعم | نُقل ويعمل | 0.022943 م³/ث |
| 13 | ميل الصرف ومنسوب القاع | أ/ج | `drainageFall` (49) عبر `plumbing.mjs:29-36` | L·slope | مناسيب وميل مدخلة | عدم تطابق = حجب `OUTFALL_INVERT_MISMATCH` | نُقل ويعمل | 0.042 م؛ نهاية −0.342 |
| 14 | سعة خزان | أ | `tankVolume` (50) | أشخاص·لتر·أيام | مدخلة | نعم | نُقل ويعمل | 2400 لتر |
| 15 | جريان المطر | أ | `rainfallFlow` (51) | i·A·C/3.6e6 | مدخلة بلا شدة مزروعة | نعم | نُقل ويعمل | 0.0042 م³/ث |
| 16 | قدرة تسخين لحظي | أ | `waterHeatingPower` (52) | ρ·cp·Q·ΔT/η | مدخلة | نعم | نُقل ويعمل | 13905.5 W |
| 17 | فقد Darcy لمسار | ج جزئي | `hydraulicHead` (53) عبر `plumbing.mjs:40` | Δz+Hres+(fL/D+ΣK)v²/2g | f وΣK مدخلان | نعم | نُقل ويعمل؛ بلا شبكة ولا مضخة | كلي 13.096 م |
| 18 | قدرة DC اسمية | أ | `networks.mjs:30` | عدد×Wp | مدخلان | نعم | نُقل ويعمل؛ بلا إنتاج | 900 Wp |
| 19 | مسارات هندسية | ج جزئي | `routing.mjs` عبر `system-helpers.mjs` | مسار قائم الزوايا 0.25 م | مواقع وأبعاد | حجب `ROUTE_BLOCKED` | نُقل ويعمل | حريق 11.60 م؛ تيار خفيف 14.07 م؛ دكت r4 حُجب في توزيعي الاختباري (السبب غير متحقق) |
| 20 | حد طول (تيار خفيف) | ج جزئي | `networks.mjs:13-15` | مقارنة بحد مدخل | الحد من المستخدم | — | نُقل ويعمل | ضمن 90 م |
| 21 | كميات أولية | أ | `quantities.mjs` | عدّ + أطوال | أسعار مدخلة | rate=null | نُقل ويعمل | إنارة 6 each، كابل 60.45 م |
| 22 | تعارضات | ج جزئي | `coordination.mjs` | أغلفة محافظة | عوائق | — | نُقل؛ لم يُشغَّل هنا (غير متحقق) | — |
| 23 | فوتومتري: لوكس سطح العمل، تجانس، UGR | ب | — | — | — | — | **غير موجود** | `greps.log`: لا ugr/photometr/illuminance سوى نص تحذير `electrical.mjs:90` |
| 24 | قصر دائرة، انتقائية، تأريض، اختيار قاطع/مقطع، تصميم لوحات | ج | — | — | — | — | **غير موجود** | `greps.log`: لا short-circuit/fault/selectivity/earth |
| 25 | تغطية كواشف/رشاشات، هيدروليك حريق، مضخات | ج | `networks.mjs` مواقع مدخلة فقط | — | — | — | **غير موجود** | `greps.log` |
| 26 | منحنى وحدات الأجهزة، سعة الصرف، شبكة ضغط | ج | — | — | — | — | **غير موجود** (`plumbing.mjs:49` مراجعة مطلوبة) | — |
| 27 | إنتاج شمسي سنوي، إنفرتر | ج | — | — | — | — | **غير موجود** | `B:40` |
| 28 | مطابقة SBC 401/501/701/801 | د | `config/saudi-code-references.json` | — | — | — | **غير موجود** | `normativeRulesImplemented: []`، `verifiedClauses: []` |

</div>

## ٢. التصنيف دون جمعها تحت وصف واحد

<div dir="rtl">

| التصنيف | الحالة | الدليل |
|---|---|---|
| (أ) حساب أولي تقديري | موجود ويعمل من الواجهة | الصفوف ١–١٨ |
| (ب) تحقق فوتومتري (لوكس سطح العمل، تجانس، UGR) | غير موجود | `electrical.mjs:90`، `greps.log` |
| (ج) تصميم تفصيلي/تنفيذي | جزئي | موجود: جداول دوائر ولوحات، هبوط جهد مبدئي، فحص Ib≤In≤Iz للقيم المُدخلة، مسارات مقترحة، Darcy لمسار واحد. غائب: قصر دائرة، اختيار قواطع ومقاطع، ضغط شبكات، تغطية حريق، مضخات |
| (د) مطابقة SBC | غير موجود | `saudi-code-references.json` |

</div>

## ٣. أدلة التشغيل

- S0 مدخلات فارغة: 0 حساب وكل التخصصات `*_INPUT_REQUIRED` — الحزمة لا تفترض شدة ولا معاملات.
- S1 لومن (150 لوكس، 1600 لومن، UF 0.6، MF 0.8): 6 / 8 / 8 / 1 ومطابق يدويًا. S1b بلا UF: `E-LUX-r4`=NOT_CALCULATED (`utilizationFactor INVALID_NUMBER`) ولا وحدات؛ ارتفاع تركيب 9 م يُحسب العدد (8) ولا توضع وحدات. S1c: 414 وحدة مطلوبة تتجاوز 160 فيظهر `LAYOUT_RESOURCE_LIMIT` ولا تُرسم.
- S2–S5: القيم في الجدول (اللوحة DB1: طلب 1884 W).
- S6 تصدير: `engineering-result.json` فيه كل سجلات الحساب؛ CSV للدوائر واللوحات والكميات؛ SVG وDXF فيهما `E-LIGHT`. تعديل الشدة 150→300 يجعل النتيجة قديمة (`INPUTS_CHANGED`) ويُرفض التصدير (`STALE_RESULT`).
- فجوة واجهة: لا CSV خاص بالإنارة؛ عدد الوحدات لكل غرفة في «سجل الحسابات» وفي `engineering-result.json`، والمجموع في `quantities.csv`.

## ٤. الصياغة المقترحة لتقرير الدمج

> **نُقل ويعمل من الواجهة:** حسابات أولية تقديرية بمدخلات يضعها المستخدم: عدد وحدات الإنارة بطريقة اللومن مع مواقع مقترحة؛ التيارات والقدرة والطلب وهبوط الجهد وفحص اتساق القاطع وسعة الكابل المُدخلين؛ مكاسب حرارية ساكنة وتدفق الهواء والتهوية والشفط؛ القطر المكافئ وميل الصرف والخزان والمطر وتسخين المياه وفقد Darcy لمسار واحد؛ القدرة الشمسية الاسمية؛ مسارات مقترحة وكميات وتصدير SVG/DXF/CSV/JSON. الناقص من المدخلات يبقى «غير محسوب» ولا تُفترض له قيمة.
> **نُقل ولم يُربط بالواجهة:** لم أجد حسابًا من هذا النوع؛ كل حسابات `calculations.mjs` تُستدعى عبر الربط.
> **غير موجود في الحزمة:** التحقق الفوتومتري (التجانس واللوكس على سطح العمل والوهج)، وقصر الدائرة واختيار القواطع والمقاطع، وضغط الشبكات والمضخات، وتغطية الحريق، والإنتاج الشمسي السنوي، ومطابقة SBC (`NOT_EVALUATED`).
> كل المخرجات تصميم أولي يراجعه مهندس مختص وليست مخططًا تنفيذيًا معتمدًا.

## ٥. غير متحقق

- العرض البصري لـ`systems.html` في متصفح (ربط الواجهة أُثبت بقراءة `systems.mjs` وتشغيل دوال الربط نفسها).
- لا يوجد في `tests/mep-integration.test.mjs` أي تأكيد للإنارة أو اللومن (العدّ `lighting|lux` = 0): مسار الإنارة عبر الربط لم يكن مغطى باختبار قبل هذه المراجعة.
- كون `room.areaM2` مساحة صافية (لم يُتتبَّع في `draw/digest.mjs`).
- فحص التعارضات `coordination.mjs`، وسبب حجب مسار الدكت `MR-Z4` (`NO_PATH_AT_CONFIGURED_GRID`).
- ملاءمة معاملات اللومن لمشروع معين: خارج نطاق المراجعة.
